<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Tier 2 Data Center SLD</title>
<style>
  @import url('https://fonts.googleapis.com/css2?family=JetBrains+Mono:wght@400;500;600&family=Inter:wght@400;500;600;700&display=swap');
  :root{
    --paper:#FAFAF7; --panel:#FFFFFF; --ink:#1B1F23; --ink-soft:#5B6470;
    --rule:#DEDBD3; --blueprint:#2B4C7E; --blueprint-soft:#E7ECF3;
    --amber:#B5720F; --amber-soft:#F6ECDA; --green:#3E7C4A;
    --mono:'JetBrains Mono', ui-monospace, monospace; --sans:'Inter', system-ui, sans-serif;
  }
  *{box-sizing:border-box;}
  body{margin:0;background:var(--paper);color:var(--ink);font-family:var(--sans);padding:32px 20px 60px;}
  .wrap{max-width:1080px;margin:0 auto;}
  header{margin-bottom:28px;}
  .eyebrow{font-family:var(--mono);font-size:11px;letter-spacing:.12em;text-transform:uppercase;color:var(--blueprint);margin-bottom:8px;}
  h1{font-size:22px;font-weight:700;margin:0 0 6px;letter-spacing:-.01em;}
  .sub{color:var(--ink-soft);font-size:14px;line-height:1.5;max-width:640px;}
  .meta{display:flex;gap:10px;flex-wrap:wrap;margin-top:16px;}
  .chip{font-family:var(--mono);font-size:11.5px;padding:5px 10px;border-radius:3px;background:var(--blueprint-soft);color:var(--blueprint);border:1px solid rgba(43,76,126,0.15);}
  .chip.amber{background:var(--amber-soft);color:var(--amber);border-color:rgba(181,114,15,0.2);}
  .panes{display:grid;grid-template-columns:1fr 1fr;gap:1px;background:var(--rule);border:1px solid var(--rule);border-radius:6px;overflow:hidden;margin-top:24px;}
  @media (max-width:820px){.panes{grid-template-columns:1fr;}}
  .pane{background:var(--panel);}
  .pane-head{display:flex;align-items:center;justify-content:space-between;padding:10px 16px;border-bottom:1px solid var(--rule);}
  .pane-label{font-family:var(--mono);font-size:11px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink-soft);}
  .pane-tag{font-family:var(--mono);font-size:10.5px;color:var(--ink-soft);}
  .code{font-family:var(--mono);font-size:12px;line-height:1.7;padding:18px 16px;overflow-x:auto;white-space:pre;color:var(--ink);}
  .code .kw{color:var(--blueprint);}
  .code .str{color:var(--green);}
  .code .cm{color:var(--ink-soft);font-style:italic;}
  .code .fn{color:var(--amber);}
  .code .fm{color:#8A2A8A;}
  .render{padding:20px 16px 8px;display:flex;flex-direction:column;align-items:center;overflow-x:auto;-webkit-overflow-scrolling:touch;}
  .render svg{width:260px;max-width:none;height:auto;display:block;flex-shrink:0;}
  .caption{padding:12px 16px 16px;font-size:11.5px;color:var(--ink-soft);font-family:var(--mono);text-align:center;}
  .tier-note{margin-top:18px;padding:14px 16px;background:var(--amber-soft);border:1px solid rgba(181,114,15,0.2);border-radius:6px;font-size:13px;line-height:1.6;color:var(--ink);}
  .tier-note b{color:var(--amber);}
  .compare{margin-top:14px;padding:14px 16px;background:var(--blueprint-soft);border:1px solid rgba(43,76,126,0.15);border-radius:6px;font-size:13px;line-height:1.6;color:var(--ink);}
  .compare b{color:var(--blueprint);}
</style>
</head>
<body>
<div class="wrap">

  <header>
    <div class="eyebrow">§4.9 — SLD Symbol Library, Uptime Tiers Continued</div>
    <h1>Tier 2 — redundant capacity, still one path</h1>
    <p class="sub">Same utility/generator/ATS skeleton as the Tier 1 example. The difference is entirely in the UPS stage: two N+1 modules feed a <em>common</em> output bus, rather than two independent routes to the load.</p>
    <div class="meta">
      <span class="chip">template: tier2-data-center</span>
      <span class="chip amber">topology: N+1 UPS, single path onward</span>
    </div>
  </header>

  <div class="panes">
    <div class="pane">
      <div class="pane-head">
        <span class="pane-label">Raw — document source</span>
        <span class="pane-tag">tier2-power.md</span>
      </div>
      <div class="code"><span class="kw">---</span>
<span class="fm">template:</span> tier2-data-center
<span class="fm">units:</span> metric
<span class="kw">---</span>

<span class="cm">&lt;!-- Single-line power — Tier 2: N+1 capacity, single path --&gt;</span>
<span class="kw">```sld</span>
<span class="fn">source</span> <span class="str">"Utility"</span> --&gt; <span class="fn">breaker</span> Q1 <span class="str">"1600AF"</span> --&gt; ATS1

<span class="fn">generator</span> G1 <span class="str">"750kW Standby"</span>
<span class="fn">ats</span> ATS1
G1 --&gt; ATS1
ATS1 --&gt; <span class="fn">busbar</span> B1 <span class="str">"1600A"</span>

<span class="cm">// N+1 UPS — either module alone carries the full load</span>
B1 --&gt; <span class="fn">breaker</span> Q2a <span class="str">"800AF"</span> --&gt; <span class="fn">ups</span> UPS1 <span class="str">"500kVA (A)"</span>
B1 --&gt; <span class="fn">breaker</span> Q2b <span class="str">"800AF"</span> --&gt; <span class="fn">ups</span> UPS2 <span class="str">"500kVA (B)"</span>

UPS1 --&gt; <span class="fn">busbar</span> B2 <span class="str">"800A"</span>
UPS2 --&gt; B2

<span class="cm">// single path onward — no redundant route to the load</span>
B2 --&gt; <span class="fn">breaker</span> Q3 <span class="str">"400AF"</span> --&gt; <span class="fn">panel</span> <span class="str">"PDU-1"</span>
<span class="kw">```</span></div>
    </div>

    <div class="pane">
      <div class="pane-head">
        <span class="pane-label">Rendered — IEC 60617</span>
        <span class="pane-tag">preview</span>
      </div>
      <div class="render">
        <svg viewBox="0 0 210 370" width="260">
          <text x="50" y="14" text-anchor="middle" font-family="JetBrains Mono, monospace" font-size="9" fill="#5B6470">Utility</text>
          <line x1="50" y1="20" x2="50" y2="38" stroke="#1B1F23" stroke-width="1.4"/>

          <!-- Q1 -->
          <rect x="35" y="38" width="30" height="24" fill="none" stroke="#1B1F23" stroke-width="1.4"/>
          <line x1="39" y1="42" x2="61" y2="58" stroke="#1B1F23" stroke-width="1.4"/>
          <text x="10" y="53" font-family="JetBrains Mono, monospace" font-size="8" fill="#2B4C7E">Q1</text>
          <line x1="50" y1="62" x2="50" y2="85" stroke="#1B1F23" stroke-width="1.4"/>

          <!-- G1 -->
          <text x="130" y="14" text-anchor="middle" font-family="JetBrains Mono, monospace" font-size="9" fill="#5B6470">Standby</text>
          <circle cx="130" cy="28" r="13" fill="none" stroke="#1B1F23" stroke-width="1.4"/>
          <path d="M120,28 Q125,20 130,28 T140,28" fill="none" stroke="#1B1F23" stroke-width="1.2"/>
          <text x="146" y="32" font-family="JetBrains Mono, monospace" font-size="8" fill="#2B4C7E">G1</text>
          <line x1="130" y1="41" x2="130" y2="85" stroke="#1B1F23" stroke-width="1.4"/>

          <!-- ATS1: two inputs, one output -->
          <line x1="50" y1="85" x2="75" y2="97" stroke="#1B1F23" stroke-width="1.4"/>
          <line x1="130" y1="85" x2="105" y2="97" stroke="#1B1F23" stroke-width="1.4"/>
          <rect x="70" y="92" width="40" height="20" fill="none" stroke="#1B1F23" stroke-width="1.4"/>
          <line x1="75" y1="110" x2="105" y2="94" stroke="#1B1F23" stroke-width="1.3"/>
          <circle cx="75" cy="110" r="1.8" fill="#1B1F23"/>
          <circle cx="105" cy="94" r="1.8" fill="#1B1F23"/>
          <text x="114" y="105" font-family="JetBrains Mono, monospace" font-size="7" fill="#5B6470">ATS1</text>
          <line x1="90" y1="112" x2="90" y2="130" stroke="#1B1F23" stroke-width="1.4"/>

          <line x1="50" y1="130" x2="130" y2="130" stroke="#1B1F23" stroke-width="3.2"/>
          <text x="14" y="134" font-family="JetBrains Mono, monospace" font-size="8" fill="#2B4C7E">B1</text>

          <!-- split into N+1 UPS branches -->
          <line x1="50" y1="130" x2="50" y2="148" stroke="#1B1F23" stroke-width="1.4"/>
          <line x1="130" y1="130" x2="130" y2="148" stroke="#1B1F23" stroke-width="1.4"/>

          <!-- Q2a -> UPS1 (A) -->
          <rect x="35" y="148" width="30" height="24" fill="none" stroke="#1B1F23" stroke-width="1.4"/>
          <line x1="39" y1="152" x2="61" y2="168" stroke="#1B1F23" stroke-width="1.4"/>
          <text x="6" y="163" font-family="JetBrains Mono, monospace" font-size="8" fill="#2B4C7E">Q2a</text>
          <line x1="50" y1="172" x2="50" y2="190" stroke="#1B1F23" stroke-width="1.4"/>
          <rect x="25" y="190" width="50" height="30" fill="none" stroke="#1B1F23" stroke-width="1.4"/>
          <text x="50" y="206" text-anchor="middle" font-family="JetBrains Mono, monospace" font-size="8" font-weight="600" fill="#2B4C7E">UPS1</text>
          <text x="50" y="216" text-anchor="middle" font-family="JetBrains Mono, monospace" font-size="7" fill="#5B6470">500kVA (A)</text>
          <line x1="50" y1="220" x2="50" y2="238" stroke="#1B1F23" stroke-width="1.4"/>

          <!-- Q2b -> UPS2 (B) -->
          <rect x="105" y="148" width="30" height="24" fill="none" stroke="#1B1F23" stroke-width="1.4"/>
          <line x1="109" y1="152" x2="131" y2="168" stroke="#1B1F23" stroke-width="1.4"/>
          <text x="140" y="163" font-family="JetBrains Mono, monospace" font-size="8" fill="#2B4C7E">Q2b</text>
          <line x1="130" y1="172" x2="130" y2="190" stroke="#1B1F23" stroke-width="1.4"/>
          <rect x="105" y="190" width="50" height="30" fill="none" stroke="#1B1F23" stroke-width="1.4"/>
          <text x="130" y="206" text-anchor="middle" font-family="JetBrains Mono, monospace" font-size="8" font-weight="600" fill="#2B4C7E">UPS2</text>
          <text x="130" y="216" text-anchor="middle" font-family="JetBrains Mono, monospace" font-size="7" fill="#5B6470">500kVA (B)</text>
          <line x1="130" y1="220" x2="130" y2="238" stroke="#1B1F23" stroke-width="1.4"/>

          <!-- common output bus -->
          <line x1="50" y1="238" x2="130" y2="238" stroke="#1B1F23" stroke-width="3.2"/>
          <text x="14" y="242" font-family="JetBrains Mono, monospace" font-size="8" fill="#2B4C7E">B2</text>

          <!-- single path onward -->
          <line x1="90" y1="238" x2="90" y2="256" stroke="#1B1F23" stroke-width="1.4"/>
          <rect x="75" y="256" width="30" height="24" fill="none" stroke="#1B1F23" stroke-width="1.4"/>
          <line x1="79" y1="260" x2="101" y2="276" stroke="#1B1F23" stroke-width="1.4"/>
          <text x="112" y="271" font-family="JetBrains Mono, monospace" font-size="8" fill="#2B4C7E">Q3</text>

          <line x1="90" y1="280" x2="90" y2="298" stroke="#1B1F23" stroke-width="1.4"/>
          <rect x="60" y="298" width="60" height="30" fill="none" stroke="#1B1F23" stroke-width="1.4"/>
          <text x="90" y="317" text-anchor="middle" font-family="JetBrains Mono, monospace" font-size="9" font-weight="600" fill="#1B1F23">PDU-1</text>
        </svg>
      </div>
      <div class="caption">B1 splits to UPS1 (A) and UPS2 (B) — either alone carries the full load — then rejoins on B2 for a single onward path</div>
    </div>
  </div>

  <div class="tier-note">
    <b>Why this is Tier 2, not Tier 1 or Tier 3:</b> the utility/generator/ATS front end is unchanged from the Tier 1 example — still a single source selection, no redundancy there. What's new is UPS1 and UPS2: two 500kVA modules against a load that needs one, so either can fail or go to maintenance without an outage. But their outputs land on the <em>same</em> B2 — there's no second, physically independent route from B2 through Q3 to PDU-1. A fault on Q3, PDU-1, or the B2 busbar itself still takes the load down. That single onward path is what caps this at Tier 2.
  </div>

  <div class="compare">
    <b>Against the Tier 1 example:</b> same node count almost everywhere except one thing — UPS1/UPS2 replace Tier 1's single UPS1, and B1 now has two children instead of one. The diff between the two documents would show exactly that: one busbar gaining a second branch, nothing else in the topology moving. That's the kind of change a word-processor screenshot can't show you at a glance, and a text-described SLD can.
  </div>

</div>
</body>
</html>
